# Fehlerkatalog TIA-MCP (lebendes Dokument)

Stand: 2026-11-07. Ein Eintrag kommt nur hierher, wenn er **live** beobachtet wurde (Beleg-Spalte); Ausnahme K63–K74 aus dem Sicherheits-Review 2026-11-03 und ab K84 aus dem Abgleich mit einem Fremd-Plugin (Audit 2026-11-03, Befunde T1–T11; Code-Befunde, nicht live beobachtet). Reparaturen werden
gesammelt abgearbeitet, nicht beim Testen. Status:

- **offen**: live beobachtet, nicht behoben
- **behoben-offline**: Fix gemergt, nur offline (Tests, FakeWorker) geprüft
- **verifiziert**: Fix live nachgestellt, Verhalten korrekt
- **TIA-Grenze**: Verhalten kommt aus TIA Portal/Openness selbst; der MCP meldet es nur klar

Priorität: **P1** falsches Ergebnis oder Schaden möglich, **P2** Funktion fehlt oder bricht ab, **P3** Meldung/Doku/Komfort.

| ID | Frühere Nr. | Prio | Bereich | Befund | Beleg (live) | Status |
| --- | --- | --- | --- | --- | --- | --- |
| K01 | D1 | P2 | DB | `update_db_member` meldet Fehler, obwohl die Änderung angewandt ist (Rücklesen per Export scheitert am inkonsistenten DB) | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build 00934bb: update_db_member DB_Werte → `unverifiable` success true mit Compile-Hinweis) |
| K02 | D2 | P2 | Bausteine | `move_block` nach `renumber_block` im selben Aufruf: `engineering_rejected` (Export des inkonsistenten FC) | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build 00934bb: renumber+move im selben Aufruf → engineering_rejected mit Compile-Hinweis) |
| K03 | D3 | P3 | Schnittstelle | Zwei Member-Änderungen in einem Baustein: erster Eintrag `superseded`, nicht einzeln verifiziert | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build 00934bb: zwei add/delete_interface_member in FB_Motor, je eigene `interfaceMember`-Prüfung) |
| K04 | D4 | P3 | Compile | Compile-Berichte aufgebläht (leere Containerzeilen), Import-Compile zeigt „Compiler diagnostic omitted.“ | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build d111e8c: keine leeren Containerzeilen, echte Import-Compile-Texte) |
| K05 | D5 | P2 | Hardware | `plug_device_item` in die Schiene meldet `postcondition_failed`, Modul ist aber gesteckt | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build 00934bb: plug in Baugruppenträger_0 Platz 2 → success, `placedUnder` ET200SP_1) |
| K06 | D6 | P2 | Hardware | `list_io_addresses` liefert keine Adressen (Unterelement mit `TypeIdentifier` null) | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build 00934bb: list_io_addresses F-DI_1 → 2 Adressen mit `subItemPath`; Rauschen siehe K39) |
| K07 | D7 | P3 | Hardware | `export_io_map` meldet `success:false`, CSV wurde aber geschrieben (Diagnose > 512 Zeichen) | Bericht 2026-11-01 | verifiziert (live 2026-11-02, Build 00934bb: export_io_map success true trotz Diagnose-Auslassung) |
| K08 | D8 | P3 | TO | TO-Versionen nicht abfragbar (Aufrufer muss raten) | Bericht 2026-11-01 | offen |
| K09 | D9 | P2 | Compile | `compile_check` übersetzt keine Hardware; Fix `scope:"hardware"` | Bericht 2026-11-01 | verifiziert |
| K10 | – | P2 | Projekt | Keine Möglichkeit, „Simulation bei Bausteinübersetzung unterstützen“ zu setzen | Bericht 2026-11-01, `get_project_status` 2026-11-02 (MCP_Safety_01: false) | verifiziert (live 2026-11-02: `simulationDuringBlockCompilation` gesetzt und zurückgelesen) |
| K11 | D13 | P2 | Safety | `list_safety_blocks` scheiterte an gelistetem, nicht lieferbarem `SafetySignatureProvider` | Bericht 2026-11-02 E8; Fix live bestätigt 2026-11-02 (30 F-Bausteine) | verifiziert |
| K12 | D14 | P2 | Schutz | `get_plc_security` scheiterte an `PlcAccessControlConfigurationProvider` | Bericht 2026-11-02; Fix live bestätigt 2026-11-02 | verifiziert |
| K13 | E5 | P2 | SD | `create_block_from_document` verlangte `.s7res` (strenger als TIA) | Bericht 2026-11-02 E5; Fix live bestätigt 2026-11-02 | verifiziert |
| K14 | E7 | P1 | Safety/SD | SD-Override-Import des Main-Safety-Bausteins löst die F-Ablaufgruppe; automatisches Neu-Verknüpfen scheitert (`api_member_missing`) | Bericht 2026-11-02 E7; Nachtest 2026-11-02 | verifiziert (live 2026-11-02, Build 14c9691: insert_network + delete_network auf Main_Safety_RTG1 über die Route; Verknüpfung intakt, kein Temp-Baustein übrig, Gesamtsignatur nach Compile wieder 0x455072D1) |
| K15 | D15 | P2 | Export | xml-Bündel fehlt bei inkonsistentem Baustein stillschweigend | live 2026-11-02 (Workaround-Lauf) | verifiziert (live 2026-11-02, Build 00934bb: get_block_content xml eines inkonsistenten FC → Warnung, nur SD-Dokument) |
| K16 | F4 Szenario | P3 | Projekt | `create_project` Probelauf bei offenem Projekt warnt nicht | Szenario-Dokument, Stand „offen“; Beleg im Repo fehlt | verifiziert (live 2026-11-02: Guard feuert bei offenem Projekt) |
| K17 | F6 Szenario | P3 | PLCSIM | PLCSIM-Array-Dimension `unsupported` | Szenario-Dokument, Stand „offen“; Beleg im Repo fehlt | verifiziert (live 2026-11-02: DB K17_Arrays Array[0..3] of Int in MCP_Safety_01, nach PLCSIM geladen; list_tags Dimension [{Count:4,StartIndex:0}]; Werte[2] geschrieben und gelesen) |

Live-Fakt 2026-11-02 zu E4: `get_project_status` von MCP_Safety_01 zeigt `activeLanguages: ["de-DE"]`. Die Vermutung
„Projektsprache nur de-DE“ im Bericht E4 ist damit für dieses Projekt belegt.

## Abarbeitung 2026-11-02

Alle Pakete gemergt auf main (Merges 6ee738c Main-Safety-Route/D15, b8a5669 Diagnose, a2a820c Hardware, f0ba868 PLC-Schreiben, ac5331f Lifecycle/K27). Offen ohne Fix: K08 (TO-Versionen abfragbar), K21 (TO verschieben), K26 (nur Doku, erledigt in PLCSIM-Summary). Nächster Schritt: Windows-Build, Austausch auf dem PC, Nachtest jedes Eintrags.

## Testdurchlauf 2026-11-02 (nacheinander, ohne Zwischenreparatur)

Build b79b2df, Modus full, TIA V21, PLCSIM Advanced 8.0.

### Neue Befunde

| ID | Prio | Bereich | Befund | Beleg (live 2026-11-02) | Status |
| --- | --- | --- | --- | --- | --- |
| K18 | P2 | TO | `connect_technology_object_hardware` actor/tag scheitert mit `unsupported_capability`, weil der gelistete, nicht lieferbare `EncoderHardwareConnectionProvider` geprüft wird; der zuständige `AxisHardwareConnectionProvider` ist vorhanden (laut `get_technology_object_hardware_connection`). Meldung doppelt: „Nothing was changed. Nothing was changed.“ | MCP_Livetest_01, Achse_1 TO_PositioningAxis 6.0 | verifiziert (live 2026-11-02, Build 00934bb: connect actor tag erreicht TIA; nach Actor.Type 0 verbunden, OutputTag gelesen) |
| K19 | P2 | TO/Verifikation | delete_technology_object + import_technology_object desselben Namens in **anderen** Ordner im selben Aufruf: Verifikation des delete erwartet „absent“, findet das Objekt im neuen Ordner → `success:false`, obwohl alles korrekt ist. Gleicher Ordner wird korrekt als `superseded` behandelt. | Achse_Test → /Achsen | verifiziert (live 2026-11-02, Build 00934bb: delete + import in /Achsen_K19 im selben Aufruf → success, delete superseded) |
| K20 | P2 | Export allgemein | Export nach Änderung scheitert, bis übersetzt ist („Inconsistent blocks … cannot be exported“): TO-Export nach Parameteränderung/Umbenennen, dasselbe Muster wie K01/K02/K15. Der MCP sagt nicht, dass `compile_check` (Baustein/Objekt) davor hilft. TIA-Grenze, aber Komfort/Hinweis fehlt. | export_technology_object 2× | verifiziert (live 2026-11-02, Build 00934bb: export_technology_object nach Parameteränderung → Hinweis compile_check) |
| K21 | P3 | TO | Fehlendes Werkzeug: Technologieobjekt in Ordner verschieben (nur Umweg Export → Löschen → Import mit folderPath, live ok) | – | offen |
| K22 | P2 | Variablen | Fehlendes Werkzeug: Variablenkommentar setzen (`update_tag` kennt kein `comment`); `replace_tag_comments` daher nur auf vorhandene Kommentare | update_tag dryRun validation_error | verifiziert (live 2026-11-02, Build 00934bb: create_tag/update_tag mit Kommentar de-DE, zurückgelesen) |
| K23 | P3 | Doku | Werkzeugbeschreibung `version`: „on TIA Portal V21 TO_PositioningAxis needed 10.0“ – live widerlegt für CPU 1516-3 FW V2.9: 10.0 abgelehnt, 6.0 angelegt. Version hängt an der CPU-Firmware | create_technology_object 10.0 → engineering_rejected | behoben-offline (Text korrigiert (Version hängt an CPU-Firmware)) |
| K24 | P3 | Verifikation | `set_plc_access_level`: Ergebnis `readBack:"matched"`, Verifikation sagt „trusted, nothing was read back“ (widersprüchlich). Gleiches Muster bei `create_tag`/`delete_tag` (trusted ohne Rücklesen) | MCP_Safety_01 PLC_F1 | verifiziert (live 2026-11-02, Build 00934bb: set_plc_access_level readBack; create_tag/delete_tag mit Prüfung `tag`) |
| K25 | P3 | Plan | Ein no-op-Element (`replace_tag_comments` ohne Treffer) verwirft den ganzen Aufruf in der Planung, auch die gültigen Elemente | plc_write st/rt/rc | verifiziert (live 2026-11-02, Build 00934bb: Meldung „No item of this call was run …“) |
| K27 | P1 | Download/Safety | `plc_download` PLC_F1 (F-CPU, MCP_Safety_01) über PLCSIM auf die laufende Instanz `MCP_Test` (cpuType CPU1516, zuvor mit PLC_1 geladen): Ergebnis `portal_lost` („Access to a disposed object … ConnectionConfiguration“), danach **kein TIA-Prozess mehr** (`list_portals` leer); Instanz steht in STOP. Projekt war gespeichert, kein Datenverlust. Der MCP prüfte vorher nicht, ob die PLCSIM-Instanz zur CPU passt (gleiche Softbus-Schnittstelle 1 X1, andere CPU). **Eingegrenzt (4× reproduziert):** frische Instanz `MCP_Safety` (Unspecified, nichts übertragen) → gleicher Absturz; mit `decisions SafetyProgram: ConsistentDownload` → gleicher Absturz; **nur `plc_tia_online go_online`** → gleicher Absturz. Gegenprobe in der TIA-Oberfläche: „Online verbinden“ zeigt die Zertifikatsabfrage („PLC_F1 ist möglicherweise kein vertrauenswürdiges Gerät“, IP passt nicht zum Zertifikat, unbekanntes selbstsigniertes Zertifikat); „Verbindung abbrechen“ → TIA bleibt stabil. Code: `PlcDownloadCallbackRecorder.AnswerTls` setzt NonTrusted und wirft danach `PlcDownloadAbortedException` im Rückruf. Wahrscheinliche Ursache: der Wurf im Online-Legitimations-Rückruf. | 2026-11-02 10:59–11:14 | verifiziert (live 2026-11-02: go_online ohne Zertifikat → `abort.tls`, TIA läuft weiter; mit vom Nutzer geprüftem Fingerabdruck → verbunden) |
| K28 | P2 | Hardware | Fehlendes Werkzeug: IO-System anlegen (IoController.CreateIoSystem). Ohne IO-System kann ein ET 200SP nicht einer CPU zugeordnet werden („ET200SP_1 is not assigned to an IO-Controller“) | MCP_G2_Test | verifiziert (live 2026-11-02, Build 00934bb: create_io_system auf PLC_G2 → Nr. 100, ET200SP_1 per configure_network_device angehängt) |
| K29 | P3 | Hardware | `list_plug_locations` auf Geräteebene (ET200SP_1) listet Plätze 1–10 frei, `CanPlugNew` dort aber false; stecken klappt nur über den Baugruppenträger (dann K05). Hinweis im Fehlertext fehlt | MCP_G2_Test | verifiziert (live 2026-11-02, Build 14c9691: Planungsfehler nennt den Selektor des Baugruppenträgers, Meldung kommt vollständig an) |
| K30 | P3 | Projekt | `create_project` bei offenem Projekt: TIA „Another project is already open“, Kategorie `worker_operation_failed` mit Warnung „may already have changed TIA state“ (übertrieben, TIA hat abgelehnt). Ergänzt K16 | MCP_Livetest_01 offen | verifiziert (live 2026-11-02, Build 00934bb: create_project bei offenem Projekt → engineering_rejected, Meldung mit Lösung, keine Alarm-Warnung) |
| K31 | P3 | Diff | `update_block_logic xml`: contentDiff vergleicht das Export-**Bündel** (mit `--- FILE:`-Kopf und .s7dcl) mit dem eingereichten reinen XML → 157 „geänderte“ Zeilen für 1 Kontakt | MCP_SD_OhneTexte H3 | verifiziert (live 2026-11-02, Build 00934bb: update_block_logic xml dryRun → 1 geänderte Zeile, `currentDocument` FC_Zaehlen.xml) |
| K26 | P3 | PLCSIM | `list_tags` nach Download leer, bis `update_tag_list`; Hinweis kommt (gut). Offsets in optimiertem DB alle 0 (PLCSIM-Wert, kein MCP-Fehler) – nur Doku | MCP_Test | erledigt (Doku, PLCSIM-Summary) |
| K32 | P2 | PLCSIM | `plcsim_read`/`plcsim_test` kennen keine vorzeichenlosen Typen: ein Byte (`F00000_F_DI_Sicherheit.DIAG`) als `int8` gelesen → `plcsim_runtime_error` TypeMismatch (-29). Dagegen las `int64` ein DWord (`F_PROG_SIG`) korrekt | MCP_Safety, 2026-11-02 | verifiziert (live 2026-11-02, Build 00934bb: uint8 DIAG = 0, uint32 F_PROG_SIG = 1162900177; int8 weiterhin TypeMismatch) |
| K33 | – | Download/Safety | F-Download über Openness: TIA lehnt selbst ab („Laden oder Überladen fehlersicherer Daten mit Openness ist nicht erlaubt.“, `EngineeringTargetInvocationException` aus `DownloadProvider.Download`), auch mit vertrautem Zertifikat. Download über die TIA-Oberfläche klappt (F-CPU per Seriennummer bestätigen) | PLC_F1 → MCP_Safety, 2026-11-02 | TIA-Grenze (Doku PLC_DOWNLOAD/PLC_SAFETY und Werkzeugtext ergänzt) |
| K34 | P3 | Safety/Verifikation | `insert_network` in den Main-Safety-Baustein: Verifikation enthält keinen Eintrag `safetyRuntimeGroup`, obwohl die Doku das Nachlesen nach jedem Import ankündigt (die Verknüpfung blieb tatsächlich erhalten) | MCP_Safety_01, Main_Safety_RTG1, 2026-11-02 | verifiziert (live 2026-11-02, Build 14c9691: delete_network: Meldung „F-runtime group reference(s) re-read after the import and intact: …“) |
| K35 | P3 | SD/Guard | s7dcl-Guard meldet für den Main-Safety-Baustein „has no readable SimaticML document in the planning read“, obwohl der Baustein konsistent ist und die Route funktioniert (Text irreführend) | MCP_Safety_01, 2026-11-02 | verifiziert (live 2026-11-02, Build 14c9691: Guard-Text nennt Format sd und die Main-Safety-Route; Warnung ohne gefundene Konstrukte danach präzisiert (2026-11-02, offline)) |
| K36 | P3 | Safety/SD-Route | Import-Compile der SD-Route meldet eine Warnung zum temporären Baustein `zzMcpTmp_…`, der danach gelöscht ist (Warnung ohne Bezug für den Nutzer) | MCP_Safety_01, 2026-11-02 | nicht reproduziert (Build 14c9691 mit alter Reihenfolge: Temp-Compile und Hauptimport-Compile je 0 Warnungen). Der Versuch, den temporären Baustein früher zu löschen, ließ TIA abstürzen und ist zurückgenommen |
| K37 | P2 | Betrieb | Nach dem Austausch des Builds hängt jeder TIA-Aufruf (Zeitüberschreitung der Brücke nach 60 s), bis der Nutzer in TIA den Openness-Zugriff für die geänderte Worker-Datei freigibt. Der MCP sagt nicht, dass er auf diese Freigabe wartet; PLCSIM-Aufrufe liefen derweil | Build 00934bb, 2026-11-02 14:20–14:25 | verifiziert (live 2026-11-02, Build 4b41707: get_project_status lieferte vor der Freigabe nach 25 s den Hinweis auf den Openness-Dialog statt der 60-s-Zeitüberschreitung; nach „Ja für alle“ lieferte der nächste Aufruf den Projektstatus von MCP_Livetest_01. Schreib- und Lifecycle-Aufrufe kehren nie vorzeitig zurück) |
| K38 | P2 | Network/Ausgabe | `network_write` ersetzt jede Diagnose über 512 Zeichen vollständig durch „Diagnostic details omitted“; so kam der K29-Hinweis (747 Zeichen) live nie an | plug_device_item auf ET200SP_1 (Geräteebene), 2026-11-02 | verifiziert (live 2026-11-02, Build 14c9691: K29-Meldung (über 512 Zeichen) kam vollständig an) |
| K39 | P3 | Hardware/Lesen | `list_io_addresses` meldet pro Adresse drei „'Context'/'IsochronousMode'/'InterruptObNumber' is not supported“-Nachrichten (Rauschen bei S7-1200/ET 200SP) | F-DI_1, 2026-11-02 | verifiziert (live 2026-11-02 22:1x, Build 19d2f0f, MCP_Livetest_01 DI_32/DQ_32: je eine Sammelmeldung für Context und InterruptObNumber, IsochronousMode gelesen (false), kein Rauschen pro Adresse) |
| K40 | P3 | Verifikation | `create_io_system`, `plug_device_item`, `export_technology_object`: Verifikation sagt „trusted, nothing was read back“, obwohl der Worker liest (IO-System, `placedUnder`, Datei-Hash) – gleiches Muster wie K24 | 2026-11-02 | verifiziert für plug/delete_device_item (Build 14c9691) und die Datei-Prüfung (live 2026-11-02, Build 19d2f0f: export_opcua_xml Prüfung `file`, Hash 4f6f34ac… = sha256sum auf dem PC, 28.093 Bytes). export_technology_object live nicht prüfbar: eine neue TO_PositioningAxis 6.0 ohne Antrieb ist inkonsistent (6 Übersetzungsfehler), TIA exportiert sie nicht; Meldung des MCP dazu klar (IsConsistent=false, compile_check). Einstellung als virtuelle Achse nicht gesetzt, weil der Parameterwert nicht aus einer Siemens-Quelle belegt ist |
| K41 | P3 | PLCSIM | Nach dem Laden über die TIA-Oberfläche scheiterte jedes Lesen mit `NotUpToDate (-47)`, bis `update_tag_list` lief; die Meldung sagte das nicht | MCP_Safety, 2026-11-02 15:2x | behoben-offline (Meldung nennt update_tag_list) |
| K42 | P1? | Bestätigungen | Nach `plc_tia_online go_offline` (15:2x) beantwortete der nachlaufende Bestätigungs-Scope einen TIA-Dialog (`ConfirmationEventArgs`) mit Nein; dazwischen hat Birger TIA beendet und neu gestartet. Welcher Dialog es war, ist unbekannt. Falls TIA-Dialoge, die der Nutzer in der Oberfläche auslöst (z. B. „Änderungen speichern?“ beim Beenden), über das Openness-`Confirmation`-Ereignis laufen, beantwortet der MCP sie für den Nutzer (nachlaufender Scope: Antwort des Aufrufs; sonst die sitzungsweite Regel). Nicht belegt, ob das Ereignis für UI-Dialoge feuert | Warnung beim nächsten Aufruf, 2026-11-02 15:33 | teilweise behoben-offline. Siemens-Systemhandbuch Openness (05/2021, Kap. 5.2.10/5.2.11, S. 89–92): Das Ereignis `Confirmation` steht für Bestätigungen, die „immer eine Entscheidung“ verlangen, Beispiel „Möchten Sie das Projekt speichern?“; bei Zugriff einer Openness-Anwendung „müssen diese Systemereignisse über entsprechende .NET-Ereignisse quittiert werden“. Ob V21 auch Dialoge, die der Nutzer selbst in der Oberfläche auslöst, an einen angebundenen Client gibt, sagt die Doku nicht. Birger glaubt, beim Beenden die Speicher-Abfrage selbst gesehen zu haben (2026-11-02 15:43). Änderung: Jede Bestätigung außerhalb eines Aufruf-Scopes (sitzungsweite Regel) wird jetzt geloggt und beim nächsten Aufruf als Warnung mit Dialogtext gemeldet; späte Bestätigungen tragen ebenfalls den Text (`Text` per Reflection, für V21 unverifiziert). Die Antwort selbst ist unverändert (keine Verhaltensänderung ohne Live-Beleg, vgl. K36). Offen: Live-Gegenprobe mit einem gezielt in der Oberfläche ausgelösten Dialog in MCP_Livetest_01; danach entscheiden, ob der MCP solche Dialoge überhaupt beantworten darf |
| K43 | P1 | Betrieb | Build 1205113: Der Openness-Worker stürzt bei jedem Aufruf sofort ab (`worker_crashed`, auch `list_portals`); der PLCSIM-Worker läuft. Ursache: Das K42-Feld `ConfirmationResult _unscopedAnswer` (Siemens-Enum, Werttyp) in `TiaPortalSession` lädt beim Laden des Typs Siemens.Engineering, und die gemeinsame Sitzung entsteht in einem statischen Feldinitialisierer vor `AssemblyResolver.Register` | live 2026-11-02 17:05; Gegenprobe: alter Worker (4b41707) mit neuem Host läuft | behoben-offline (Feld als bool; Test `TiaPortalSessionTypeLoadTests` verbietet Siemens-Werttyp-Felder in der Sitzung). Live noch offen: Die Dateien des Workers aus f236091 sind eingespielt, aber der laufende Worker-Prozess war noch der zurückgelegte alte (4b41707); erkennbar daran, dass `create_block` mit dessen „Operation not confirmed“ scheiterte. Er startet erst mit dem nächsten Neustart des MCP |
| K44 | P3 | Passwortverwaltung | Doppelklick auf die Desktop-Verknüpfung startete die Passwortverwaltung nicht. Ursache: Die von Claude unter Linux erzeugte `.lnk` (pylnk3) war für Windows ungültig („Das Ziel wurde nicht gefunden.“); kein Fehler des Programms | live 2026-11-02 17:16–17:32 | erledigt: Verknüpfung durch `TiaMcp Passwortverwaltung.cmd` ersetzt, Start live bestätigt (Protokollzeile 17:33:58, .NET 10.0.14). Installiert ist eine eigenständige Fassung (self-contained win-x64); ob die paketierte, laufzeitabhängige Fassung auf diesem PC startet, ist nicht geprüft (Ordner der .NET-Laufzeiten nicht lesbar). Das Start-Protokoll und die Fehlermeldung bei jeder Ausnahme bleiben |
| K45 | P1 | Bausteine | `plc_write create_block` (FC `K42_Probe`, KOP, leer) in MCP_Livetest_01: TIA zeigte „Übersetzen (0125:000006) Das ausgewählte Objekt kann nicht übersetzt werden.“ und beendete sich nach „OK“. Der einzige Übersetzungsschritt war die Nachbedingung des Workers: Er übersetzte den neuen Baustein direkt nach dem Import (`CompileChecker.Compile`). Ursache in TIA unbekannt; dieselbe Meldung kam bei K36. Der Baustein ging verloren (Projekt ungespeichert), das Projekt blieb sonst unverändert | live 2026-11-02 17:51, Build f236091 (Worker) | verifiziert (live 2026-11-02 18:16, Worker d54d785: create_block FC `K42_Probe` KOP angelegt, Nummer 3, kein Dialog, TIA läuft; create_block übersetzt nicht mehr, sondern liest den Baustein über seinen Pfad nach) |
| K46 | P2 | Meldeklassen | `export_alarm_classes` nach `…\K_alarmclasses.xml`: TIA zeigte den modalen Fehler „(0406:000014) Die Datei, die ausgeführt werden soll, hat eine ungültige Dateiendung. Der Vorgang wird abgebrochen.“, dazu ein Fenster „SWSHEL~1: Beim Versuch, Ihre Datei zu öffnen, wurde ein Fehler festgestellt“ (Herkunft nicht geklärt); der Aufruf wartete, bis Birger „OK“ klickte (Brücke nach 60 s abgelaufen). Doku und Planer sagten „beliebiger Dateiname“. Mit `.DAT` (Siemens-Beispiel `AlarmClasses.DAT`) live erfolgreich: Export 490 Bytes, Prüfung `file` gleich; `import_alarm_classes` derselben Datei `Success`, Byte-Vergleich des Re-Exports `inconclusive` (Datei anders) | live 2026-11-02 18:19–18:22 | behoben-offline (Endung `.DAT` für Export und Import vorab verlangt, Groß-/Kleinschreibung egal; Doku DE/EN korrigiert) |
| K47 | P3 | Bibliothek/Verifikation | `library_write` in einem Aufruf: `copy_master_copy` (Projekt → globale Bibliothek) wurde als `superseded` durch das spätere `delete_master_copy` gleichen Namens in der **Projekt**bibliothek gemeldet (anderes Objekt), `save_global_library` als `superseded` durch `close_global_library`. Die Kopie war tatsächlich in der globalen Bibliothek (nach erneutem Öffnen gelesen) | live 2026-11-02 18:18 | verifiziert (live 2026-11-02 22:1x, Build 19d2f0f: copy_master_copy → delete_master_copy (Projekt) → save → close in einem Aufruf, kein „superseded“; nach erneutem Öffnen liegt K42_Probe (FC) in K47_Lib, Projektbibliothek leer) |
| K48 | P2 | CPU-Schutz | `set_plc_access_level` ReadAccess an PLC_F1 (F-CPU, Stufe `FullAccessIncludingFailsafe`, Passwörter für FullAccessIncludingFailsafe und FullAccess aus der Passwortverwaltung): TIA lehnte `SetPassword` ab: „Cannot set password for the access level“; nichts geändert (get_plc_security danach unverändert). Der MCP rief `SetPassword` vor dem Setzen der Stufe | MCP_Safety_01, live 2026-11-02 | behoben-offline (e9c4f4d: erst die Stufe, dann die Passwörter, dann ResetPassword; scheitert ein Passwortaufruf, wird die vorher gelesene Stufe wiederhergestellt). Reihenfolge von Siemens nicht dokumentiert. Live 2026-11-02 19:30 mit Build 98f9538: Die Stufe wurde gesetzt, das erste `SetPassword` (FullAccessIncludingFailsafe) lief durch, das zweite (FullAccess) lehnte TIA ab: „This password is already being used for another access level“. Die Wiederherstellung griff (Warnung „restored to FullAccessIncludingFailsafe“, get_plc_security danach FullAccessIncludingFailsafe); Projekt ohne Speichern verworfen. Damit ist die neue Reihenfolge bestätigt und eine Siemens-Bedingung belegt: **jede Zugriffsstufe braucht ein eigenes Passwort**. Die beiden Einträge der Passwortverwaltung haben offenbar dasselbe Passwort (Zuordnungsdatei nicht lesbar: Ordnerzugriff vom Klassifizierer abgelehnt). Live 19:40: `FullAccess` mit nur dem F-Passwort erfolgreich (Prüfung `readBack` FullAccess). Zurück auf `FullAccessIncludingFailsafe` mit `resetAccessLevelPasswords` scheiterte: `ResetPassword` nach dem Setzen der Stufe → „Cannot set password for the access level“; Stufe wiederhergestellt. Regel daraus: Passwortaufrufe einer Stufe nur, solange die aktuelle Stufe weniger offen ist. Behoben-offline (Zurücksetzen jetzt vor der Stufe). Siemens (SIMATIC Safety – Projektieren und Programmieren, Zugriffsschutz): im Sicherheitsbetrieb mindestens „Vollzugriff“ mit Passwort für „Vollzugriff inkl. fehlersicher“; ein zusätzliches Vollzugriff-Passwort erst für Stufen darunter. Birger hat den Eintrag „Vollzugriff“ gelöscht (19:38). **Widerlegt durch TIA V21 live 19:45**: `compile_check scope hardware` mit Stufe FullAccess und nur dem F-Passwort meldet den Fehler „If access control via access level is enabled and a higher access level (= access without login) than full access (no protection) is set, the password for full access (no protection) must be set.“ – an der F-CPU braucht TIA also beide Passwörter, und sie müssen verschieden sein. Die Handbuchstelle stammt aus einer alten Fassung (2017, über einen Händler-Spiegel). Projekt ohne Speichern verworfen. Live verifiziert 2026-11-02 20:23, Build e4ffb9c: ReadAccess mit beiden Passwörtern aus der Passwortverwaltung (FIF, FullAccess) gesetzt, Rücklesung ReadAccess, Hardware-Übersetzung 0 Fehler, zurück auf FullAccessIncludingFailsafe |
| K49 | P3 | Safety/Verifikation | `set_safety_password` → `safety_login` → `safety_logoff` → `revoke_safety_password` in einem Aufruf mit dem Passwort aus der Passwortverwaltung (`credential:TiaMcp/Alle Projekte/Alle PLCs/Safety`): alle 4 erfolgreich, TIA meldete jeweils den Zustand davor/danach (passwordSet false→true→…→false, loggedOn false→true→false); get_safety_administration danach: kein Passwort, nicht angemeldet. Verifikation sagt trotzdem „superseded“ bzw. „trusted, nothing was read back“, obwohl der Worker nachliest (Muster K24/K40). Nebenbefund TIA: Nach `revoke_safety_password` stehen Gesamt- und Software-Signatur des F-Programms auf 0 (vorher 0x455072D1 / 0xB241A1AD) – das F-Programm muss neu übersetzt werden; Projekt ungespeichert verworfen | MCP_Safety_01, live 2026-11-02 | Funktion verifiziert; Verifikationsmeldung behoben-offline (Prüfung `readBack` aus loggedOnAfter/passwordSetAfter des Workers) |
| K50 | P3 | OPC UA | `export_opcua_xml` (28.093 Bytes, sha256 im Ergebnis): Verifikation „trusted, nothing read back“ trotz Datei-Hash (Muster K40); das Ergebnis zeigt `overwrite:false`, obwohl der Aufruf `overwrite:true` hatte | MCP_Livetest_01, live 2026-11-02 | verifiziert (Datei-Prüfung live 2026-11-02, Build 19d2f0f, siehe K40). `overwrite` im Ergebnis heißt „eine vorhandene Datei wurde ersetzt“ – es gab keine, also kein Fehler |
| K51 | P3 | Lebenszyklus | `open_project` MCP_Safety_01, während MCP_Livetest_01 offen war: TIA lehnte ab („Another project is already open“); die Antwort warnte zusätzlich „may already have changed TIA state“, obwohl nichts geändert wurde (Muster K30, bisher nur für create_project behoben) | live 2026-11-02 | behoben-offline (`engineering_rejected` mit Hinweis, ohne „may have changed“) |
| K52 | P2 | Station-Upload/TLS | `plc_station_upload` von PLCSIM `MCP_Safety` (192.168.0.1, PN/IE, PLCSIM #1): TIA stellte dreimal die TLS-Abfrage `TlsVerificationConfiguration` mit „certificate not matching“, aber **ohne lesbares Zertifikat** (0 Zertifikate); der MCP antwortete NonTrusted, TIA brach ab („Online connection to PLC_F1 [192.168.0.1] failed“). Kein Gerät angelegt (read_hardware_config danach: nur PLC_F1). Über `trustedCertificates` ist das nicht lösbar, weil kein Fingerabdruck vorliegt; die Auswahl `NonVerified` (ohne Prüfung fortfahren) bietet der MCP bewusst nicht an | MCP_Safety_01, live 2026-11-02 | behoben-offline. Entscheidung Birger 2026-11-02: „Bei PLCSIM automatisch“ – über die PC-Schnittstelle genau `PLCSIM` und ohne jedes Zertifikat antworten `go_online` und `plc_station_upload` `NonVerified` (Quelle `plcsimNoCertificate`); `plc_download` und `compare_to_online` lehnen weiter ab (nicht umgesetzt, weil dort kein solcher Fall beobachtet wurde). Live 2026-11-02 19:31 mit Build 98f9538: alle drei TLS-Fragen mit `NonVerified` (Quelle `plcsimNoCertificate`) beantwortet und vom Host-Vertrag angenommen – Regel verifiziert. Der Upload scheitert trotzdem (siehe K53) |
| K53 | P2 | Station-Upload | `plc_station_upload` von PLCSIM `MCP_Safety` (192.168.0.1, PN/IE, PLCSIM #1) scheitert auch nach `NonVerified`: „Online connection to PLC_F1 [192.168.0.1] failed“ – in MCP_Safety_01 und ebenso im neuen leeren Projekt `MCP_Upload_Test`. `go_online` derselben PLC über PLCSIM / „1 X1“ klappt sofort, ganz ohne TLS-Frage. Ursache unbekannt; Openness meldet nur diesen Text. Gegenprobe nötig: Station-Upload in der TIA-Oberfläche (Online > Gerät als neue Station hochladen) gegen dieselbe PLCSIM-Instanz | live 2026-11-02 19:31 | offen. Gegenprobe in der TIA-Oberfläche 19:44 (MCP_Upload_Test, „Laden des Geräts als neue Station“, PN/IE, PLCSIM): Suche fand 192.168.0.1 und 192.168.1.1; beim Laden fragte TIA „PLC_F1 [192.168.0.1] ist möglicherweise kein vertrauenswürdiges Gerät. Das Gerät verwendet ein unbekanntes selbstsigniertes Zertifikat.“ – „Zertifikate anzeigen“ zeigte **ein Zertifikat**: ausgestellt für/von PLC-F1/Communication-1, gültig 02.11.2026–02.11.2037, Seriennummer 67eec94f31c46711, ECC 256 Bit. Openness meldete im selben Schritt **null** Zertifikate (`certificatesPresented 0`, keine unlesbaren Mitglieder). Verdacht: Die Openness-Abfrage liefert das Zertifikat nicht mit, oder der MCP liest `Certificates` an der falschen Stelle; nicht geklärt. „Verbindung herstellen“ in der Oberfläche hat Claude nicht geklickt (vom Sicherheitsfilter gesperrt, Vertrauensentscheidung bleibt bei Birger); „Verbindung abbrechen“ geklickt, Projekt ohne Speichern geschlossen. Nächster Schritt: Birger klickt einmal selbst „Verbindung herstellen“ und vergleicht, ob der Upload in der Oberfläche klappt. Ursache geklärt (live 2026-11-02 20:34–20:41): TIA selbst lehnt den Upload einer F-CPU ab, solange in der Safety Administration „Konsistentes Laden von der F-CPU ermöglichen“ nicht aktiviert und geladen ist („Das konsistente fehlersichere Laden für das online vorhandene Gerät ist nicht aktiviert“). Option in MCP_Safety_01 per Oberfläche gesetzt, per Oberfläche nach PLCSIM geladen (F-Gesamtsignaturen online = offline). Danach `plc_station_upload` 192.168.0.1 in MCP_Upload_Test: Success, 0 Fehler, keine Rückfrage (configurationsSeen leer), „Safety-relevant data (upload from device)“; F-Signaturen der hochgeladenen Station identisch (0x455072D1/0xB241A1AD/0x930ED124). → verifiziert. Offen: ob der MCP-Upload in einer frischen TIA-Sitzung ohne vorheriges Vertrauen in der Oberfläche an TLS scheitert (Vertrauen von 20:34 vermutlich in der Sitzung gemerkt, nicht verifiziert); Leselücke siehe K62 |
| K54 | P3 | CPU-Schutz/Hinweis | `set_plc_access_level FullAccess` an der F-CPU mit F-Passwort meldete den Hinweis `plc_lowers_cpu_protection` „FullAccess (no access protection)“, obwohl das F-Programm danach geschützt ist | live 2026-11-02 19:40 | behoben-offline (`plc_raises_cpu_protection` mit passendem Text, wenn ein FullAccessIncludingFailsafe-Passwort gesetzt wird) |
| K55 | P2 | Bausteine/Schnittstelle | `plc_write` `create_block` und danach `add_interface_member` auf denselben neuen Baustein in einem Aufruf: das zweite Element scheitert mit irreführendem `state_changed` („no planned document exists“), seine Verifikation meldet trotzdem success true. Ursache: TIA exportiert einen seit dem Anlegen nicht übersetzten Baustein nicht als SimaticML, die Neuplanung vor der Änderung fand also kein Dokument (nur Info-Hinweis), und die Verifikation wertete „kein Plan“ bei einem Fehler als Erfolg | live 2026-11-02 | verifiziert (live 2026-11-02 22:0x, Build 19d2f0f: create_block GlobalDB K55_Probe + add_interface_member in einem Aufruf → zweites Item `worker_operation_failed` mit B4/compile_check-Hinweis, keine Verifikation dafür; nach compile_check (Baustein) lief add_interface_member, Rücklesung Static.Wert Int 7) |
| K56 | P2 | PLCSIM | `plcsim_read`/`plcsim_write`/`plcsim_test`: Variablennamen in TIA-Schreibweise mit Anführungszeichen (`"DB_Line".Speed`) scheitern mit `DoesNotExist`; die PLCSIM-Advanced-API erwartet die Namen ohne Anführungszeichen (`DB_Line.Speed`). Das Beispiel in der Werkzeugbeschreibung zeigte selbst `"DB_Line".Speed` | live 2026-11-02 | verifiziert (live 2026-11-02 22:0x, Build 19d2f0f, PLCSIM MCP_Safety: read `"K17_Arrays".Werte[2]` und `K17_Arrays.Werte[2]` beide gelesen; write mit Anführungszeichen 4321, ohne gelesen 4321) |
| K57 | P3 | Verifikation | `create_block`: Verifikation sagt „trusted, nothing was read back“, obwohl der Worker den angelegten Baustein über seinen Pfad neu auflöst (Muster K24/K40/K50) | live 2026-11-02 | verifiziert (live 2026-11-02 22:0x, Build 19d2f0f: Prüfung `block` „PLC_1/K55_Probe exists (GLOBALDB, number=3)“, Hinweis „the worker re-resolved the created block … not compiled“) |
| K58 | P3 | Verifikation | Andere Rücklesepfade (Baustein-, Tag-Tabellen-Prüfung) melden für ein fehlgeschlagenes Item weiter `success: true` mit „failed with …“-Text (bei K55 nur für Schnittstellenänderungen behoben). `export_io_map` liest Address.Context weiter ohne GetAttributeInfos (K39-Muster) | Review K55/K39, 2026-11-02 | behoben-offline (Rücklesung eines fehlgeschlagenen Items ist in allen Schreibwerkzeugen nie success true – zentral in `TrustedWriteVerifier`, dazu Baustein-, Tag-Tabellen-, DB-, Alarm-, TO-, SD- und Editing-Pfade; I/O-Map von read_hardware_config/export_io_map liest Context, ChannelAddress und ChannelWidth nur nach GetAttributeInfos, ein Hinweis je Attribut und Geräteelement) |
| K59 | P3 | Verifikation | `create_technology_object` gefolgt von einem fehlgeschlagenen `export_technology_object` gleichen Namens: Verifikation des Anlegens „superseded by later operation 'e'“, obwohl ein Export das Objekt nicht ändert (Muster K47) | MCP_Livetest_01, live 2026-11-02 22:1x | behoben-offline (export_technology_object, export_tag_table, export_opcua_xml und hmi export_text_lists besitzen nur den Schlüssel ihrer Datei bzw. ihres Verzeichnisses: ein Export überholt kein Item am exportierten Objekt und wird nur durch ein späteres Schreiben derselben Datei überholt; die übrigen Exporte taten das schon) |
| K60 | P3 | Ausgabe | Scheitert ein Item vor jedem Senden (z. B. K55: „Nothing was imported for this item“), hängt trotzdem die Warnung „This operation and any earlier operation … may already have changed TIA state“ daran – widersprüchlich für dieses Item | MCP_Livetest_01, live 2026-11-02 22:0x | behoben-offline (scheitert ein Item nachweislich vor jedem Senden (`DispatchState NotSent`), lautet die Warnung „stopped … before it was changed; earlier operations stay applied“, ohne gesendetes früheres Item gar keine; sonst bleibt „may already have changed“) |
| K61 | P3 | Bibliothek/Verifikation | `library_write` meldet für create_global_library, create/copy/delete_master_copy, save/close „trusted, nothing was read back“, obwohl get_library_tree das Ergebnis lesen kann (Muster K40) | MCP_Livetest_01, live 2026-11-02 22:1x | behoben-offline (open/retrieve/create/close werden über list_libraries, create/copy/delete_master_copy über get_library_tree (masterCopies) zurückgelesen; ein späteres Öffnen überholt ein früheres Schließen; save bleibt trusted mit Begründung (kein dokumentierter Lesezugriff zeigt den Speicherzustand); Warnungen der Leseantworten erreichen die warnings des Aufrufs) |
| K62 | P3 | Safety/Lesen | `get_safety_administration` zeigt die Option „Konsistentes Laden von der F-CPU ermöglichen“ nicht; der MCP kann vor einem Station-Upload nicht erkennen, dass TIA ihn ablehnen wird (siehe K53). Kein V21-Member dafür in members.txt gefunden | live 2026-11-02 20:37 | offen (Doku-Hinweis vorhanden) |
| K63 | P1 | Settings/Schutz | `set_umac_password_policy`, `set_plc_password_policy`, `set_legacy_plc_password_policy` und `set_account_locking` feuern bei einer schwächeren Richtlinie (kürzere Mindestlänge, weniger Zeichen, kürzere Sperrdauer, längere Gültigkeit) keinen Guard; nur feste Werte wie `PasswordPolicyEnabled=false` | Sicherheits-Review 2026-11-03 (F1) | behoben-offline (ein Planungs-Lesezugriff `get_cpu_settings`/`get_umac` liefert die aktuellen Werte; schwächer, nicht vergleichbar oder nicht lesbar → `plc_lowers_cpu_protection`, sonst Info-Guard `plc_changes_password_policy`; mehr erlaubte Fehlversuche gelten als schwächer; nichts wird verweigert) |
| K64 | P1 | Bibliothek/TIA-Einstellungen | `set_portal_setting` fragt nur bei Einstellungen, deren vom Aufrufer geschriebener Name ein Sicherheitswort enthält; Klassifikation am Aufrufertext, Wortliste ohne accept/allow | Sicherheits-Review 2026-11-03 (F2) | behoben-offline (jeder Aufruf mit `set_portal_setting` bestätigt in read-write; Klassifikation an den vom Worker in der Planung aufgelösten Ordner-/Einstellungsnamen (`LibraryPlanInfo.Setting`); Worker und FakeWorker lehnen die Änderung mit `state_changed` ab, wenn die Klassifikation bei der Änderung abweicht; Wortliste um accept, allow, verif, cipher, access, credential, openness, firewall erweitert; kein harter Block) |
| K65 | P2 | Download/Ordner | `download_to_folder` schreibt in ein nicht leeres Verzeichnis ohne Rückfrage und ohne die Link-/Junction-Prüfung der übrigen Verzeichnisexporte | Sicherheits-Review 2026-11-03 (F3) | behoben-offline (neues Feld `overwrite`; nicht leeres Verzeichnis ohne `overwrite:true` abgelehnt, mit `overwrite:true` Info-Guard `plc_export_overwrites_file`; `PlcFileTargets.InspectDirectory` wie bei den anderen Exporten) |
| K66 | P2 | Hardware/CAx | `export_cax`/`import_cax`: vorhandene `logFilePath`-Datei wird ohne `overwrite` überschrieben, keine Link-Prüfung des Protokollpfads, Export schreibt direkt in die Zieldatei | Sicherheits-Review 2026-11-03 (F4) | behoben-offline (vorhandenes Protokoll nur mit `overwrite:true`, `import_cax` hat dafür `overwrite`; `WriteTargetError` und `InspectDirectory` für Datei und Protokoll; Export in einen Staging-Ordner neben dem Ziel, dann `PlcFileTargets.Commit` mit Hash-Prüfung) |
| K67 | P2 | Lebenszyklus/Pfade | Lebenszyklus-Pfade (`retrieve_project`, `create_project`, `save_project_as`, `archive_project`, `open_project`) werden nicht gegen Gerätepfade (`\\?\`, `\\.\`, `\??\`) und reservierte Gerätenamen geprüft | Sicherheits-Review 2026-11-03 (F5) | behoben-offline (`PlcFileTargets.PathShapeError` im Host (`LifecycleWriteDomain.PathRefusal`) und im Worker (`RequireCallerPathShape`); Sekundärprojekte über `LibraryPolicy.FilePathError`, siehe K73) |
| K68 | P2 | Download/Online | `download_to_folder` und `set_/reset_plc_master_secret_online` laufen ohne TIA-Bestätigungsbereich; Dialoge beantwortet die sitzungsweite Antwort | Sicherheits-Review 2026-11-03 (F6) | behoben-offline (`TiaPortalSession.AnswerConfirmations` wie bei `plc_download`, `portalConfirmations` (Standard decline) jetzt auch bei den Master-Secret-Operationen; Dialoge im Ergebnis (`portalConfirmations`, `portalConfirmationsObserved`), abgelehnte lassen das Item scheitern, angenommene warnen) |
| K69 | P1 | Bausteinschutz/Safety | Scheitert der Planungs-Lesezugriff `get_block_protection`, feuert für einen möglichen F-Baustein kein Abnahme-Guard | Sicherheits-Review 2026-11-03 (F7) | behoben-offline (bei F-CPU oder nicht lesbarer Safety-Administration feuert der Bestätigungs-Guard `plc_safety_acceptance_required`; kein Login-Block für einen unbekannten Baustein, das Worker-Gate prüft erneut) |
| K70 | P2 | Settings/Zertifikate | Kein Guard bei `remove_certificate_supported_service`, `set_certificate_manager` (EnableGlobalCertificatesStore), `set_syslog` mit Transport schwächer als gegenseitiges TLS, `SysLogAutoAcceptClient=true`; `update_simple_webserver_user` erkennt nur `ReadWrite` | Sicherheits-Review 2026-11-03 (F8) | behoben-offline (`plc_lowers_cpu_protection` für die beiden Zertifikatsoperationen und jeden Transport außer `TLSServerAndClientAuthentication`; neuer Bestätigungs-Guard `plc_syslog_auto_accepts_certificates`; jede Berechtigung außer `None`/leer einschließlich kombinierter Flags) |
| K71 | P3 | OPC UA | `import_opcua_interface`: die spezifische Warnung geht durch `GroupBy(Id).First()` verloren | Sicherheits-Review 2026-11-03 (F9) | behoben-offline (`PlcOpcUa.Merge` fasst die Meldungen einer Guard-ID zusammen) |
| K72 | P2 | Safety Validation | `check_activation_test` (plc_read, Observe) ruft `TestValidity.CheckValidity()`; ob der Aufruf einen Zustand im Projekt speichert, ist nicht dokumentiert | Sicherheits-Review 2026-11-03 (U1) | behoben-offline (konservativ als Schreibfähigkeit `ProjectMutation` eingestuft: read-only lehnt ab, read-write/full laufen wie bisher) |
| K73 | P3 | Bibliothek/Pfade | `LibraryPolicy.FilePathError` lässt reservierte Gerätenamen (NUL, CON, PRN, AUX, COM1-9, LPT1-9, mit Endung) durch | Sicherheits-Review 2026-11-03 (U2) | behoben-offline (jedes Segment über `PlcFileTargets.IsReservedDeviceName`) |
| K74 | P1 | Bindung/Sekundärprojekte | Ein Projekt, dessen `IsPrimary` nicht lesbar ist, wird Bindungskandidat und könnte als Sekundärprojekt Ziel von Inhaltsschreibvorgängen werden | Sicherheits-Review 2026-11-03 (U3) | behoben-offline (`TiaPortalSession.ReadOpenContexts` bietet nur `IsPrimary == true` an (`LibraryPolicy.IsBindingCandidate`); nicht lesbar wird wie sekundär behandelt und gemeldet) |
| K75 | P1 | Projekttexte | `export_project_texts` (de-DE → en-US, .xlsx): TIA zeigt nach dem Export den modalen Hinweis „Export erfolgreich abgeschlossen. (0032:000002)“ (OK, „Diese Meldung nicht mehr anzeigen“); der Openness-Aufruf wartet darauf, die Brücke bricht nach 60 s ab, die Bindung geht verloren, folgende Items des Aufrufs laufen nicht. Datei war geschrieben (24.219 Bytes) | MCP_Livetest_01, live 2026-11-03 06:49, Build b0fe93b | verifiziert (live 2026-11-03 08:2x, Build 37e9920: export_project_texts lief durch, portalNotifications „Export Completed / Export completed successfully. [Success]“ handled=true, Datei 24.400 Bytes, Prüfung file; folgende Items liefen) |
| K76 | P2 | CPU-Einstellungen | `get_cpu_settings`/`get_cpu_certificates` an CPU 1516-3 PN/DP V2.9: für 9 Dienste meldet der MCP „GetServiceInfos() lists …, but GetService returned null“ (PlcAccountLockingAtRuntimeFeature, SysLogConfigurationManager, SystemWebPagesFeature, DefaultWebPagesFeature, DisplayProtection, FrontPanelDisplay, SimpleWebserverUserManagement, OpcUaUserManagement, CertificateManagementConfiguration). Andere Dienste desselben Geräteelements (WatchAndForceTableAccessManager, WebserverUserManagement, LocalCertificateManager, UmacDevice) gingen. Ursache ungeklärt (falscher GetService-Weg, falsches Geräteelement oder CPU-Firmware) | MCP_Livetest_01, live 2026-11-03 06:47 | verifiziert, Ursache geklärt (live 2026-11-03 08:3x, Build 37e9920): Firmware-abhängig, kein MCP-Fehler. Gegenprobe 1: WebserverActivate an PLC_1 (1516-3 PN/DP 6ES7 516-3AN02, FW V2.9, höchste Version dieser Bestellnummer) auf true → unverändert null. Gegenprobe 2: neue CPU 6ES7 516-3AP03-0AB0 V4.1 im selben Projekt → PlcAccountLockingAtRuntimeFeature, SysLogConfigurationManager (+ SysLog-Attribute), SystemWebPagesFeature, DefaultWebPagesFeature alle lesbar; dort dafür WebserverUserManagement null und MultilingualSupport nicht unterstützt (ab V4 über UMAC). SimpleWebserverUserManagement an beiden CPUs null (Ursache offen, vermutlich andere CPU-Familie). Projekt ohne Speichern geschlossen |
| K77 | P2 | Topologie | `network_read list_port_connections` (Ziel: CPU-Geräteelement PLC_1) → `protocol_error` „worker payload … did not match its declared result contract“ | MCP_Livetest_01, live 2026-11-03 06:55 | verifiziert (live 2026-11-03, Build 37e9920: list_port_connections an PLC_1 listet 3 Ports mit Schnittstelle; Rauschen siehe K83) |
| K78 | P3 | Verifikation | `network_write` set/remove_custom_identity und export_cax: Verifikation „trusted … No separate verification read followed“, obwohl der Worker vorher/nachher bzw. den Datei-Hash liest (Muster K40); set_custom_identity wird von remove_custom_identity gleichen Schlüssels „superseded“ gemeldet | live 2026-11-03 06:55 | behoben-offline (`NetworkVerificationPolicy` baut die Einträge aus dem Rücklesen des Workers im Ergebnis: Prüfung `customIdentity` (`after` gegen Anfrage, Entfernen: Schlüssel fehlt) und `file` (neuer Hash der platzierten Datei); ein Setzen vor einem Entfernen desselben Schlüssels ist „superseded … the final state is verified there“, das Entfernen selbst verifiziert; nicht live getestet) |
| K79 | P2 | Safety-Ausdruck | `generate_safety_printout` braucht `documentLayout`; zulässige Namen sind nirgends lesbar („No Document description object "?" found in System Library or Project“). Es fehlt eine Leseoperation für die Dokumentbeschreibungen | MCP_Safety_01, live 2026-11-03 07:0x | gelöst über K80 (live 2026-11-03, Build 37e9920: Systembibliothek „Documentation templates“ geöffnet, Ordner „Document information“ listet 13 DocuInfo_*-Namen; generate_safety_printout mit DocuInfo_Simple_A4_Portrait → PDF 18 Seiten, 206.115 Bytes, Prüfung file) |
| K80 | P2 | Bibliothek | `open_global_library` mit dem Pfad einer Systembibliothek (PrintingSysLib.as21 aus list_global_library_infos): TIA lehnt ab „System and Corporate global libraries cannot be opened with a path.“ Es fehlt das Öffnen über GlobalLibraryInfo | live 2026-11-03 07:0x | verifiziert (live 2026-11-03, Build 37e9920: open_global_library PrintingSysLib.as21 → Open(GlobalLibraryInfo), read-only, openLibraries-Prüfung; get_library_tree content masterCopies 42 Einträge) |
| K81 | P3 | Hardware-Vergleich | `compare_hardware` hat in Projekten mit nur einer PLC kein sinnvolles Ziel außer einer Kopiervorlage; kein Fehler, nur Hinweis für Doku | live 2026-11-03 | behoben-offline (Doku: PLC_ONLINE_OPENNESS_SUMMARY en/de, Abschnitt Hardwarevergleich, nennt Kopiervorlage über `create_master_copy` oder `compare_hardware_to_online` als Ziele bei einer einzigen PLC) |
| K82 | P2 | Bibliothek | `get_library_tree` (content all) auf der Systembibliothek „Documentation templates“ → `worker_operation_failed` „TargetException: Die nicht-statische Methode erfordert ein Ziel.“ (unbehandelt); content masterCopies geht. Vermutlich null-Typordner einer Systembibliothek | live 2026-11-03 08:2x, Build 37e9920 | verifiziert (live bestätigt 2026-11-07, Build c3f7538, TIA Portal V21: `get_library_tree` auf der Systembibliothek „Documentation templates“ → `complete: false`, `omission` „no type folder“, Kopiervorlagen gelistet; vorher behoben-offline: `LibraryResolver.TypeFolderOrNull`: ohne Typordner listet `get_library_tree` keine Typen, `complete: false` mit Grund in `omission`, Kopiervorlagen weiter; `folderPath` darunter → `target_not_found`; `LibraryReflection.Required` an null-Besitzer → `worker_operation_failed` mit Member-Namen statt `TargetException`; Ursache „TypeFolder null“ nicht live bestätigt; nicht live getestet) |
| K83 | P3 | Topologie/Ausgabe | `list_port_connections` meldet für jedes Geräteelement ohne Port (PLC_1, Kartenleser, Display, OPC UA, DP, PN-Schnittstellen) „GetServiceInfos() lists NetworkPort, but GetService returned null“ – TIA listet den Dienst überall, liefert ihn nur an Ports; Rauschen | live 2026-11-03, Build 37e9920 | verifiziert (live bestätigt 2026-11-07, Build c3f7538, TIA Portal V21: `list_port_connections` auf Gerät PLC_1 → eine Sammelmeldung mit 10 genannten Elementen „and 2 more“ plus die 3 echten Ports; vorher behoben-offline: beim Durchlauf (`list_port_connections`, Partnerindex) werden solche Elemente nur gesammelt; eine Meldung oben zählt sie und nennt höchstens 10; ausdrücklich genannte connect/disconnect-Elemente melden weiter einzeln; nicht live getestet) |
| K84 | P1 | Download/Online/Passwörter | Audit T1: Passwörter aus `passwords` wurden per `SetPassword` übergeben, ohne `IsSecureCommunication` der Passwortkonfiguration zu prüfen (V21 dokumentiert es an Download-, Online-, Upload-Passwort- und Online-Authentifizierungskonfiguration); ein Passwort konnte unbemerkt über eine nicht sichere (Legacy-)Verbindung gehen | Audit 2026-11-03 (T1), Code-Befund | behoben-offline (`PlcPasswordChannel` liest `IsSecureCommunication` per Reflection vor jedem `SetPassword` in `PlcDownloadCallbackRecorder` und `PlcCallbackRecorder`; false oder nicht lesbar → nichts gesendet, Abbruch `insecure_communication`, Wert als `secureCommunication` am Eintrag; neues Feld `allowInsecurePasswordTransfer` (Standard false) an `plc_download`, `plc_tia_online go_online`, `plc_station_upload` sendet trotzdem, wie TIA es erlaubt, die Rückfrage nennt die Regel; Host weist `password_set` über unsicheren Kanal ohne Zustimmung zurück; `compare_to_online`/`compare_hardware_to_online` ohne Zustimmung (Host prüft Vergleichsnachweise gegen keine Passwortliste, daher scheitert ein Vergleichs-`password_set` schon vorher als `protocol_error`: offen); nicht live getestet) |
| K85 | P2 | Download/Upload/Callbacks | Audit T2: unbeantwortete Callback-Konfigurationen (Download vor/nach, Station-Upload, Online-Legitimation) brachen durch Werfen aus dem Callback ab; K27 zeigte, dass TIA nach einem Werfen aus dem TLS-Callback beendet wurde, für die übrigen fehlt ein Beleg | Audit 2026-11-03 (T2), Code-Befund | behoben-offline (hat das Live-Enum einer Auswahlkonfiguration das in V21 dokumentierte Member `NoAction` („No action“, members.txt z. B. StopModules, OverwriteSystemData, DifferentTargetConfiguration, DataBlockReinitialization, ResetModule, StartModules, UploadMissingProducts), wird sie bei `decision_required`/`decision_missing`, `selection_unavailable`, `decision_not_applicable` oder nach dem Abbruch mit `NoAction` beantwortet (Quelle `policy`), der Abbruch festgehalten und nicht geworfen; Worker und FakeWorker lassen den Aufruf über den festgehaltenen Abbruch scheitern; Host akzeptiert genau diese Einträge; Prüf-/Passwortkonfigurationen und Auswahlen ohne `NoAction`, abgelehnte Antworten und die Konfigurationsgrenze werfen weiter; nicht live getestet, ob TIA nach `NoAction` sauber abbricht) |
| K86 | P2 | Download/R/H | Audit T3: `plc_download rhTarget` und `download_to_folder rhSystem` suchten `RHDownloadProvider` nur im CPU-Geräteelement; laut Fremdhinweis trägt das R/H-System-`Device` den Provider, dann scheitern beide immer mit `unsupported_capability` und der irreführenden Meldung „It is no R/H system CPU“ | Audit 2026-11-03 (T3/N1), Code-Befund | behoben-offline (`RhSystemProviders.Find`: CPU-Geräteelement, dann Elternobjekte bis einschließlich `Device`, je exakter voller Name in `GetServiceInfos()`, zur Laufzeit gebunden; die Meldung nennt jedes durchsuchte Objekt; ein normaler Download ohne `DownloadProvider` verweist auf `rhTarget`; N1 (Online gehen zu Primär/Reserve über `RHOnlineProvider`) bleibt einem späteren Paket (neues Feld und Pfadinventar nötig); nicht live getestet, kein R/H-Projekt verfügbar) |
| K87 | P2 | Safety/Lesen | Audit T4: alle allgemeinen Durchläufe (Baustein-/Typauflösung, Projektbaum, Querverweise, Variablenkommentare, externe Quellen) gingen nur über `UnitGroup.Units`; auf einer F-CPU mit Safety-Units fehlte das F-Programm stillschweigend in `browse_project_tree`, `plc_read`, `plc_write`, `read_cross_references` | Audit 2026-11-03 (T4/N14), Code-Befund | behoben-offline (`PlcUnits.All`: `Units`, dann `PlcUnitSystemGroup.SafetyUnits` (members.txt) per Reflection über `PlcUnitBase`; Safety-Units erscheinen wie Software-Units unter `<PLC>/Units/<Name>`; Lesefehler von `SafetyUnits` gemeldet, Standard-Units bleiben lesbar; `generate_loadable` lehnt Safety-Units ab; Ordner-/Container-Schreibvorgänge bleiben auf Standard-Units; F-Schranken unverändert; nicht live getestet) |
| K88 | P3 | Online/Transaktion | Audit T5: `plc_write update_program` rief `CommitOnDispose()` ohne `CanCommit`, obwohl `PlcUpdateProgramOutcome` Getter-Ausnahmen des Rückgabeobjekts in derselben Transaktion abfängt; ein von TIA verweigerter Commit konnte als Erfolg/`uninterpreted` gemeldet werden | Audit 2026-11-03 (T5), Code-Befund | behoben-offline (Commit nur bei `Transaction.CanCommit` (members.txt), sonst `worker_operation_failed` mit Hinweis auf das Zurückrollen, wie `PlcRoundTrip`/`VciWriter`; nicht live getestet) |
| K89 | P3 | Fehlermeldungen | Audit T6/T9/T11: `MissingProductsException` von `Projects.Open` kam als allgemeiner `worker_operation_failed`; `EngineeringSecurityException` ohne eigene Meldung; nach `NonRecoverableException`/Worker-Absturz beim Lesen hieß es „retrying the read is safe“, obwohl derselbe Aufruf TIA erneut beenden kann | Audit 2026-11-03 (T6, T9, T11), Code-Befund | behoben-offline (`EngineeringFailureHints` (Contracts), Typen nach exaktem vollem Namen (members.txt): Open-Fehler nennt fehlende Produkte, nichts geöffnet, `engineeringError`; Sicherheitsablehnung nennt das UMAC-Openness-Recht (Name ungeprüft); `portal_lost` und Worker-Absturz beim Lesen: nicht unbeaufsichtigt wiederholen, TIA und Absturzbericht prüfen; Lese-Timeout: ändert das Projekt nicht, kann TIA erneut hängen lassen; Kategorien unverändert; UMAC-Öffnen/Authentication-Ereignis bleibt Paket G; nicht live getestet) |
| K90 | P3 | Doku | `IMPORT_EXPORT_OPTIONS_SUMMARY` (en/de) nannte den Austausch von PLC-Meldungen, ProDiag, Hardware-CAx und Projekttexten „nicht unterstützt“, obwohl der Code alle vier hat | Audit 2026-11-03 (Randnotiz), Doku-Befund | behoben-offline (je eine Zeile mit den Operationen und Verweis auf die Referenz; nur Grafikaustausch bleibt nicht unterstützt, mit Grund) |
| K91 | P1 | Werkzeugliste/Claude Desktop | Claude Desktop (Windows) meldet „Claude can't use 2 tools from Tia portal because of a problem with that connector. Update or reinstall Tia portal.“; ein vergleichbarer öffentlicher Bericht (morluto/rea Issue 4081) führte denselben Hinweis auf ein zu großes bzw. zu tief geschachteltes Werkzeugschema zurück. Gemessen (tools/list, len(json.dumps(inputSchema)), Schachtelungstiefe, Beschreibungslänge): `plc_write` 78.954 Zeichen Schema, Tiefe 11, Beschreibung 49.996; `plc_read` 76.830, Tiefe 10, 20.590; angenommen wurde `network_write` 31.524, Tiefe 12, 8.818. Alle 32 Schemata sind gültiges JSON Schema 2020-12; die genaue Grenze des Clients ist unbekannt | Nutzerbericht 2026-11-03, Messung am Build | behoben-offline (Grenze unterhalb der angenommenen Werkzeuge: jede Beschreibung ≤ 8.000 Zeichen, jedes Eingabeschema ≤ 30 KB, Tiefe nirgends größer, Test `ToolSurfaceSizeTests`; `plc_read`/`plc_write`: kurze Beschreibungen mit allen Operationsnamen, allen Acknowledge- und Block-Guards und dem Hinweis, dass der Server die Sicherheitsabnahme nie ersetzt; die bisherigen Texte unverändert in `PlcOperationReference`, neue Leseoperation `plc_read describe_operations` (Observe, jede Betriebsart, ohne gebundenes Projekt; 1–3 `operationNames` oder ohne Namen der Index aller Operationen) liefert Pflicht- und optionale Felder, die vollständigen Feldbeschreibungen und die Referenzabschnitte; Feldbeschreibungen im Schema auf den ersten Satz (≤ 160 Zeichen) gekürzt, Typen, Enums und Schachtelung unverändert; `network_read`/`network_write`: `partner`/`destination` mit gekürzten Selektor-Feldbeschreibungen, Operationsfeld ohne doppelte Namensliste, Beschreibung gestrafft; `hmi_write`: Wertelisten in Feldbeschreibungen, Beschreibung gestrafft; Validierung unverändert, Schemabeschreibungen werden nie geprüft. Danach: `plc_write` 25.650 / 11 / 7.518, `plc_read` 23.501 / 10 / 2.784, `network_write` 26.383 / 12 / 7.872, `network_read` 26.321 / 12 / 4.369, `hmi_write` 4.237 / 9 / 7.812; nicht live getestet) |
| K92 | P2 | Markierungen/Objektpfade | `plc_read get_markings` (ohne Felder) und `get_mark_state` (`objectPath` `block:PLC_1/Blocks/FC_Zaehlen`) im Einzelprojekt → `protocol_error` „The worker payload for 'get_markings' did not match its declared result contract and was rejected.“ statt `unsupported_capability`. Ursache: der Worker legte den Abschnitt mit `owner` „project“ an, bevor der Dienst gefunden war; ohne lokale Sitzung blieb er `offered:false` mit Besitzer, was der Host-Vertrag (`PlcSettings.CheckSections`: kein Besitzer an nicht angebotenem Abschnitt) verwirft. Dieselbe Lücke traf jeden nicht verfügbaren Abschnitt von `get_object_identifier`, `find_object_by_identifier`, `get_linked_tags`. Die FakeWorker-Szenarien banden immer eine lokale Sitzung, der Einzelprojekt-Pfad lief nie durch den Host-Vertrag | live 2026-11-07, Build c3f7538, TIA Portal V21, Einzelprojekt MCP_Livetest_01, CPU 1516-3 PN/DP FW V2.9, keine Multiuser-Sitzung | verifiziert (live bestätigt 2026-11-07, Build 986928f: get_markings und get_mark_state im Einzelprojekt MCP_Livetest_01 liefern unsupported_capability mit der Multiuser-Meldung; vorher behoben-offline: `get_markings`/`get_mark_state` ohne lokale Sitzung scheitern im Worker mit `unsupported_capability` „Markings exist only in a Multiuser local session … the bound project is a standalone project, not a local session. Nothing was read.“; der Besitzer wird erst mit `offered:true` gesetzt, ein nicht angebotener Abschnitt trägt keinen; Tests führen die echte Worker-Antwort durch `PlcPayloadContract` für Einzelprojekt und lokale Sitzung, neues FakeWorker-Szenario `plc-settings-standalone` durch die Werkzeuge; Referenz V21_API_COMPLETION_SUMMARY en/de; nicht live getestet) |
| K93 | P3 | Operationsreferenz (`describe_operations`) | a) `writeToolRules` enthielt „No confirmation prompt is sent.“, `plc_write` sagt aber, dass read-write einmal nachfragt, wenn ein Acknowledge-Guard feuert. Herkunft: der Satz stammt aus dem ersten `plc_write` (Upstream-Commit 777e8909 „feat: add guarded plc_write tool“), als es noch keine Acknowledge-Guards gab, und wurde mit K91 unverändert in `PlcOperationReference.WriteTool` übernommen (`network_write`/`hmi_write` haben nur nicht interaktive Guards, dort stimmt er). b) `sectionNotes` von `get_markings`, `get_object_identifier`, `get_creation_infos` enthielten fremde Hinweise (TLS-Fingerabdrücke von `get_cpu_certificates`, CheckValidity von `check_activation_test`): die Absätze Paket G, UMC, UMAC, CPU-Zertifikate und Safety Validation bildeten einen Abschnitt, und jede Notiz hing an jeder Operation des Abschnitts. c) Die Felder von `load_snapshot_as_actual_values` trugen die ganze gemeinsame `blockPath`-Beschreibung mit Dutzenden anderer Operationen | live 2026-11-07, Build c3f7538, TIA Portal V21, Einzelprojekt MCP_Livetest_01 | verifiziert (live bestätigt 2026-11-07, Build 986928f: writeToolRules mit Acknowledge-Bedingung, get_markings ohne fremde sectionNotes, blockPath trimmed:true; vorher behoben-offline: a: „No confirmation prompt is sent unless an acknowledge guard fires (then read-write asks the human once for the call and full satisfies it by policy).“; b: ein Satzteil nach „; “ gehört zu den Operationen des Satzteils, den er fortsetzt, ein neuer Satz bleibt Regel seines Absatzes (Sicherheitsregeln des F-Absatzes weiter an jeder F-Operation); neue Abschnittsanfänge für Programmanalyse, `create_instance_db`, `get_umc_server_user`, `get_umac`, `get_cpu_certificates`, `get_safety_validation`; Notizen je Operation von 1.321 auf 571; c: Feldbeschreibungen in `describe_operations` ohne die Teile, die nur andere Operationen nennen, `trimmed: true`; Teile mit Gruppenwörtern (every, all, except, ...) oder einer passenden Kurzform (`add/update/delete_interface_member`) bleiben, nichts, was die Operation nennt, fällt weg (Test über alle Operationen und Felder); die `name`-Beschreibung nennt jetzt auch `get_creation_infos`, `find_object_by_identifier`, `get_umc_server_user`, `import_umc_user`, `create_offline_umc_user_group`, `get/set_prodiag_assignment`, `add_certificate_supported_service` und die Aktivierungstests; Doku PLC_OPERATIONS_SUMMARY en/de; nicht live getestet) |
| K94 | P3 | Objektpfade/Erzeugungsinfos | `plc_read get_creation_infos` mit `objectPath` `plc:PLC_1` liefert 7 Kompositionen (`BlockGroup`, `ExternalSourceGroup`, `PlcAlarmTextlistGroup`, `TagTableGroup`, `TechnologicalObjectGroup`, `TypeGroup`, `WatchAndForceTableGroup`), jede mit leerer `CreationInfos`-Sammlung | live 2026-11-07, Build c3f7538, TIA Portal V21, Einzelprojekt MCP_Livetest_01, CPU 1516-3 PN/DP FW V2.9 | beobachtet, Ursache offen (live 2026-11-07, Build 986928f: alle 7 Kompositionen sind System-Gruppen, z. B. PlcBlockSystemGroup, CreationInfos weiter leer; Code geprüft gegen V21 `members.txt`/`api.py`: `plc:` löst auf `PlcSoftware` auf, gerufen werden die dokumentierten `IEngineeringObject.GetCompositionInfos()` (`EngineeringCompositionInfo.Name`) und je Name `IEngineeringObject.GetCreationInfos(String)` (Rückgabe in V21 ohne Beschreibung), projiziert `EngineeringCreationInfo.Type`/`.ParameterInfos`; die 7 Namen sind genau die Einzelobjekt-Eigenschaften `PlcSoftware.BlockGroup` … `.WatchAndForceTableGroup` (je eine von TIA angelegte Systemgruppe), in denen vermutlich nichts erzeugt werden kann; leer ist dann TIAs echte Antwort. Ergänzt: je Komposition ihr `EngineeringCompositionInfo.Type`, damit Einzelobjekt und Sammlung unterscheidbar sind; Referenz V21_API_COMPLETION_SUMMARY en/de „kann leer sein“; nicht live getestet) |
| K95 | P2 | Selektoren/Hardware | `network_read read_hardware_config` meldet die eingebauten Unterelemente der CPU (PROFINET-Schnittstelle_1/_2, DP-Schnittstelle_1, deren Port_1/Port_2, Kartenleser, CPU-Display, OPC UA, die Kanal-Unterelemente DI_32/DQ_32 unter den Baugruppen) mit `typeIdentifier` null und `selectable:false`, `selectorDiagnostics` „Device item '…' type identifier was null; selector not available.“; `list_port_connections` liefert für `port` und `interfaceOwner` Pfadsegmente mit `typeIdentifier` "". Zurückgegeben als Ziel (`kind` deviceItem) an `get_interface_nodes`, `get_io_controller`, `get_pc_interface_assignment`, `get_im_partner_port` scheitert die Prüfung: „'target.itemPath[1].typeIdentifier' is required and must be nonblank.“ Folge: jede Operation mit Schnittstelle oder Port als Ziel (Paket G, Port-Topologie #10, Transferbereiche #11, `set_hardware_attributes` an einem Port, `list_io_addresses`/`set_io_address` an Unterelementen, `inspect_network_object`) war für die eingebauten Schnittstellen und Ports einer CPU – den Normalfall – unerreichbar; TIA selbst spricht diese Elemente an (der MCP war strenger als TIA) | live 2026-11-07, Build 986928f, TIA Portal V21, Einzelprojekt MCP_Livetest_01, CPU 6ES7 516-3AN02-0AB0 V2.9 | verifiziert (live bestätigt 2026-11-07, Build 5f56c37: list_port_connections liefert typeIdentifier null; get_interface_nodes, get_io_controller, list_transfer_areas und inspect_network_object auf PROFINET-Schnittstelle_1 bzw. Port_1 laufen; create_subnet_and_connect_node und disconnect_node_from_subnets auf PROFINET-Schnittstelle_2 mit Rücklesung; get_pc_interface_assignment und get_im_partner_port melden auf dieser CPU ehrlich unsupported_capability (Dienst gelistet, GetService null); vorher behoben-offline (`typeIdentifier` im deviceItem-`itemPath`-Segment ist optional: null, fehlend oder "" heißt „keine Typkennung“, ein nicht leerer Wert bleibt eine zusätzliche Bedingung gegen `TypeIdentifier` des Elements, nur Leerzeichen wird abgewiesen; `index`, `name`, `positionNumber` bleiben Pflicht, der Indexpfad löst eindeutig auf, ein abweichender Name/Platz bzw. eine falsche Typkennung bleibt `target_evidence_mismatch`. Gemeinsame Regel `DeviceItemPathTypeIdentifier` (Contracts) in Host-Prüfung, Host-Auflösung (Netzwerk, Hardware-Baugruppen, Bibliothek `target.parent`), Worker-Auflöser, Selektor-Fabriken, Nutzlastvertrag und FakeWorker. `read_hardware_config`/`list_network_objects` melden diese Elemente jetzt `selectable:true` mit Selektor (`typeIdentifier` null; eine nicht lesbare Typkennung ergibt nur noch einen Hinweis), `list_port_connections` meldet null statt "". `interfacePath` erlaubte das Fehlen schon, nimmt jetzt auch "" an (Mehrdeutigkeit bei gleichem Name/Platz wird weiter abgewiesen); Knoten-Selektoren und `deviceItem:`-Objektpfade von plc_read nutzen keine Typkennung. Referenzen NETWORK_OPERATIONS_SUMMARY und HARDWARE_MODULES_SUMMARY en/de; nicht live getestet)) |
| K96 | P2 | UMAC | `plc_write create_offline_umc_user_group` mit `name` „MCP_Test_Gruppe“ → `postcondition_failed` „A new offline UMC user group is not found after the call (PLC '(project)')“; `plc_read get_umac` danach zeigt in `UmcUserGroups` eine Gruppe „Group_1“ (IsActive True): `CreateOfflineUmcUserGroup()` hatte die Gruppe mit TIAs Standardnamen angelegt, die Umbenennung fand nicht statt. Ursache im Code: das Rücklesen verglich die Anzahl der vor und nach dem Aufruf aufgezählten `UmcUserGroups` (eine Gruppe mehr) und brach ab, bevor `SetName` lief; warum die Anzahl live nicht stimmte, ist offline nicht nachgestellt. Im selben Lauf: `create_offline_umc_user` (MCP_Test_User angelegt und zurückgelesen) und `update_program` (lief, `outcome` „uninterpreted“, wie vorgesehen) ohne Befund | live 2026-11-07, Build 986928f, TIA Portal V21, Einzelprojekt MCP_Livetest_01, CPU 1516-3 PN/DP FW V2.9 | verifiziert (live bestätigt 2026-11-07, Build 5f56c37: create_offline_umc_user_group „MCP_Test_Gruppe“ ruft CreateOfflineUmcUserGroup() und SetName, Name vorher „Group_1_1“, danach „MCP_Test_Gruppe“, Rücklesung matched; vorher behoben-offline (V21 geprüft: `UmcUserGroupComposition.CreateOfflineUmcUserGroup()` ohne Parameter, `UmcUserGroup.SetName(String)` „Updates the name of umc user group“, `UmcUserGroup.Name`, `UmcUserGroupComposition.Find(String)` sind dokumentiert. Die zurückgegebene Gruppe wird zuerst umbenannt; zurückgelesen wird über `Find` mit dem tatsächlichen Namen in neu gelesenen `UmacConfigurator.UmcUserGroups`, kein Zählvergleich mehr; ein anderer Name nach `SetName` ist `postcondition_failed` mit beiden Namen, ein von TIA abgelehntes `SetName` meldet den Namen, unter dem die Gruppe angelegt blieb (`Group_N`); ohne `name` nennt das Ergebnis TIAs Namen. FakeWorker legt wie TIA `Group_N` an. `create_offline_umc_user` und `update_program` in V21_API_COMPLETION_SUMMARY bzw. PLC_ONLINE_OPENNESS_SUMMARY en/de als live gelaufen vermerkt; der Gruppen-Fix nicht live getestet)) |
| K97 | P2 | Claude in TIA: Installationsskript | Live 2026-11-07 (Build 8a920eb, TIA Portal V21 PublicAPI\V21\net48): Der Add-In-Build gegen die echten V21-DLLs lief fehlerfrei (0 Fehler, 0 Warnungen). `install-claude-in-tia.ps1` scheiterte dann zweimal: (a) `XmlSchemaSet.Add($null, xsd)` – PowerShell macht aus `$null` einen leeren String, die XSD hat aber den targetNamespace `http://www.siemens.com/automation/Openness/AddIn/Publisher/V21`; (b) das Schema kennt kein Element `System.Security.Permissions.FileIOPermission-UNRESTRICTED`, nur `System.Security.Permissions.FileIOPermission` (PermissionType). | behoben und live bestätigt (Skript liest den targetNamespace aus der XSD; Konfiguration nutzt `FileIOPermission`; danach: „Configuration matches …Publisher.xsd“, Publisher erzeugt `ClaudeInTia.addin`, kopiert nach `%APPDATA%\Siemens\Automation\Portal V21\UserAddIns`; Aktivierung in TIA noch offen) |
| K98 | P2 | Claude in TIA: Antwort nicht sichtbar | Live 2026-11-09 (Build 5f56c37, Add-In aktiviert): Die Anfrage „Erklären: Main“ kam im Eingang an, `tia_inbox reply_request` schrieb die Antwort in den Ausgang, aber „Claude-Antworten anzeigen“ zeigte nichts. Ursache: `TiaPortalSession.OnNotification` setzte auch außerhalb jedes MCP-Aufrufs `IsHandled = true` (K75), und die Warnung eines späteren `plc_read` listete genau den `ShowNotification`-Hinweis des Add-Ins als behandelt. | behoben in pkg/k98 (außerhalb eines Aufrufs wird nur gelesen, nicht behandelt); live noch zu bestätigen |

### Live bestätigt / nachgestellt in diesem Lauf

- K09 **verifiziert**: `compile_check scope:"hardware"` meldet auf PLC_F1 die 3 Schutzfehler; nach `set_plc_access_level FullAccessIncludingFailsafe` + `disable_plc_confidential_data_protection` (Unprotect()) 0 Fehler. MasterSecretConfiguration WithoutPassword → None.
- K04 nachgestellt: leere Containerzeilen mit Severity Error/Warning; Import-Compile „Compiler diagnostic omitted.“
- K05 nachgestellt: plug in Profilschiene_0 Platz 4 → `postcondition_failed`, Modul liegt als `PLC_1/DI_32_Test` auf Geräteebene.
- K06 nachgestellt: `list_io_addresses` DI_32 → leer.
- K07 nachgestellt: `export_io_map` schreibt CSV (4850 Bytes), `success:false` wegen Omission 2362 > 512.
- K16 nachgestellt: `create_project` dryRun bei offenem, **geändertem** Projekt (isModified true): keine Warnung, `willCloseSource:false`. Was TIA tatsächlich mit dem offenen Projekt macht, ist noch nicht belegt.
- K17 nachgestellt: `list_tags` Dimension `<unsupported:SDimension[]>`.
- Neu bestanden: `plc_download` PLCSIM (PLC_1, ohne Passwort), `plcsim_test` (Sollwert 42,5 schreiben/lesen, Taster_Start → Motor_Freigabe), `plcsim_write` stop/run, `plc_tia_online` go_online/go_offline, `compare_to_online` identisch, `create_db_snapshot` online (Sollwert 42.5 im Snapshot), TO anlegen/Parameter setzen und zurücklesen/Export/Löschen/Import/Umbenennen/Ordner/Download mit virtueller Achse, `set_network_text` + `replace_network_text` mit Abhängigkeit im selben Aufruf.
- H1/H3 bestanden: LAD per XML gelesen, Kontakt `#Freigabe` per XML in Reihe ergänzt (neuer Input), Compile 0 Fehler, SD-Export zeigt `Contact( #Freigabe )`.
- E1 bestanden (42,5 im Snapshot), E2 bestanden (Titel/Kommentar setzen und ersetzen in einem Aufruf).
- F7 bestanden: `copy_block` des Main-Safety-FB und `move_tag` einer Safety-Variable erlaubt, F-Ablaufgruppe bleibt verknüpft, Gesamtsignatur unverändert 0x51ACEA70; aufgeräumt.
- Block G (MCP_G2_Test): 1214FC G2 6ES7 214-1HF50-0XB0 im Katalog V1.0 und V4.1; angelegt mit Safety-Administration und F-Ablaufgruppe 1; `get_plc_security`: PlcAccessLevelProvider gelistet, aber `null` (Zugriffsstufe über Openness nicht lesbar), MasterSecret WithoutPassword → Unprotect() ok; HW-Compile danach 1 Fehler „Mindestens ein lokaler Benutzer muss das Laufzeitrecht Vollzugriff inkl. Fehlersicherheit haben“ (Benutzerverwaltung, kein MCP-Werkzeug). Software-/Safety-Compile 0 Fehler. 6ES7 226-6ME50-0XB0 (Szenario G3) **nicht im installierten Katalog**, kein G2-F-Signalmodul gefunden. G7: G2-DI 6ES7 221-1BH50-0XB0 auf Platz 2 steckbar, altes F-DQ2 Relais 6ES7 226-6RA32-0XB0 nicht (CanPlugNew false). G4 an K28 gescheitert. G6: PLCSIM-API kennt `CPU1214FC_DCDCRLY` (Enum), Instanz nicht getestet.
- Nicht getestet (brauchen Nutzer oder GUI): Block B und C3–C5/C12 (Passworteingabe), F3 (UNC-Pfad vom Nutzer), F8 (MCP neu starten im read-only), E6–E9 (HMI/Archive), H4/H5.
- Fakt (Siemens-Handbuch S7-1500/S7-1500T Axis functions V8.0): `Simulation.Mode = 1` = Achse in Simulation, `VirtualAxis.Mode = 0` = virtuelle Achse aus; live: `VirtualAxis.Mode = 1` übersetzt ohne Antrieb (6 Telegrammfehler vorher, 0 danach).

### Safety-Abschalttest 2026-11-02 (MCP_Safety_01 → PLCSIM `MCP_Safety`)

- Download PLC_F1 über die TIA-Oberfläche (K33): „Laden in Gerät fehlerfrei beendet“, „Die F-Gesamtsignaturen online und offline sind gleich“. `RTG1SysInfo.F_SYSINFO.F_PROG_SIG` = 1162900177 = 0x455072D1, `MODE` false (Sicherheitsbetrieb), F-DI/F-DQ `QBAD` false.
- `plcsim_test` 8/8: Grundzustand beide Freigaben TRUE; Tür 1 auf → `SQ_Foerderband_Freigabe` FALSE nach 124 ms, `SQ_Roboter_Freigabe` bleibt TRUE; Tür 1 zu → wieder TRUE; NotHalt Zelle → Roboter FALSE, Förderband TRUE; entriegelt → wieder TRUE.
- Kanal 2 (`*_K2`) allein ohne Wirkung; nur Kanal 1 von Tür 2 auf → Abschaltung ohne Diskrepanz-Passivierung (`QBAD`/`ACK_REQ` bleiben false). Verhalten passt zu 1oo1-Auswertung; die Parametrierung der F-DI ist nicht geprüft.
- Befund am Testprogramm (kein MCP-Fehler): Freigaben kommen nach Tür zu / NotHalt entriegelt **ohne Quittierung** zurück (reines UND, keine Wiederanlaufsperre). Für eine echte Anlage nicht zulässig; das Testprojekt ist nur MCP-Testobjekt.
- `plc_tia_online go_online` danach ohne TLS-Abfrage (`configurationsSeen` leer; vermutlich hat die Oberfläche das Zertifikat in dieser TIA-Sitzung vertraut, nicht weiter geprüft), `compare_to_online` → `FolderContentsIdentical`, `go_offline`.
- Die Sicherheitsabnahme ersetzt dieser Test nicht.

### Nachtest Build 14c9691 (2026-11-02, nachmittags)

- Route Main-Safety-SD: insert_network brauchte länger als die 60-s-Antwortgrenze der Geräte-Brücke (Ergebnis kam nicht beim Aufrufer an, Stand per list_networks/get_safety_administration geprüft); delete_network kam rechtzeitig mit vollständigem Ergebnis. Einfügen und wieder Entfernen ergibt nach `compile_check` dieselbe Gesamtsignatur 0x455072D1 wie vorher.
- `compile_check` PLC_F1 meldet 2 Warnungen des Testprogramms: keine Wiedereingliederung (ACK_REI) für F_DI_Sicherheit und F_DQ_Sicherheit. Passt zum Abschalttest (keine Quittierung programmiert); Eigenschaft des Testprojekts, kein MCP-Fehler.
- F-Programm von Birger über die TIA-Oberfläche geladen (15:20): `compare_to_online` identisch; nach `update_tag_list` `plcsim_test` 8/8 inkl. `uint32`-Erwartung der F-Signatur (K32 auch in plcsim_test bestätigt) und `RTG1SysInfo.MODE` false.

